# Boulder County — BID-313-26 HVAC Air Filters (supply)

Source: GovTribe → Bonfire. Documents: `docs/BID-313-26-Specifications-and-Bid-Tab.pdf`, `docs/BID-313-26-Bid-Tabulation-Fillable.pdf`. Facts quoted from them.

| Field | Value |
|-------|-------|
| Agency | Boulder County Procurement, 1325 Pearl St, Boulder; procurement@bouldercounty.gov |
| **Sample due** | **24x24x2 MERV8 high-capacity filter delivered to Boulder County Building Services, 5600 Flatiron Pkwy, Boulder 80301 by 2026-10-28** |
| **Bid due / opening** | **2026-10-29 15:00 via Bonfire; public opening same time on Teams; bid tab sent to all bidders** |
| Items | 15 pleated sizes (MERV8 / MERV8-A high capacity): 16x25x1, 20x25x1, 25x25x1; 16x20x2, 16x25x2, 20x20x2, 20x24x2, 20x25x2, 24x24x2, 25x25x2; 16x20x4, 20x20x4, 20x24x4, 20x25x4, 24x24x4. Plus MERV14 rigid/minipleat 12": 24x24x12 non-header; 20x20x12, 20x24x12, 24x24x12 single header. |
| Specs | UL900; ASHRAE 52.2 MERV ratings; beverage-board frame with galvanized backing for pleats; 26-ga galvanized rigid cells; minipleat 2000 CFM @ 500 FPM, initial resistance ≤0.36" w.g. |
| Terms | **Complete bid only, no partials.** Free delivery, no minimums, Boulder + Longmont locations. 1/2/4" within 7 business days; 12" within 30 days. No card/merchant fees. Must be able to custom-make high-capacity MERV8 1" and 2". |
| Forms | 1-Vendor Information (fillable), 3-Bid Tabulation (fillable), PO terms, Public Opening info |
| Status | **GO if we can get distributor pricing this week (Camfil, AAF/Flanders, Koch, Tri-Dim via Johnstone/Ferguson/Grainger).** Sample must physically arrive by 10/28. |

## Why bother
Low effort, recurring POs, a county award and bid tab for the resume, and the bid tab itself tells us what filter margins look like in this market.

## To do
- [ ] Monday: call 2 distributors for Boulder County pricing on all 18 lines + a 24x24x2 MERV8-A sample; confirm custom 1"/2" high-capacity capability
- [ ] Drive sample to 5600 Flatiron Pkwy by 10/28
- [ ] Fill vendor info + bid tab; upload to Bonfire by 10/29 15:00; dial into opening
