# Douglas County — IFB 039-26 Semi-Annual Maintenance for Uninterruptible Power Supply (UPS)

| Field | Value |
|-------|-------|
| Agency | Douglas County Government, Department of Facilities & Fleet Services |
| Portal | BidNet / Rocky Mountain E-Purchasing (BidNet id 0000440339); IFB PDF + Exhibit A sample contract in bids/_watch/downloads/bidnet/0000440339/ |
| Solicitation number | IFB 039-26 |
| Release date | Seen on BidNet 2026-10-20 (HQ sweep 10/28). Addendum 1 published 2026-10-28 (BidNet notice 15:21 MT) — NOT downloaded or read yet |
| Pre-bid / site visit | None listed. IFB schedule: "October 23, 2026 Invitation for bid (IBF), Deadline for submission of questions (3:00pm)"; "October 29, 2026 Invitation for bid (IFB), Posting of questions/responses"; "November 4, 2026 Invitation for bid (IFB), Due Date"; "November 2026 Interview of Finalists, if necessary" |
| Q&A deadline | "Questions will be received until 3:00 pm on October 23, 2026" (closed; responses posted as an addendum, likely Addendum 1) |
| Due date | 2026-11-04 15:00 MST ("NOVEMBER 4, 2026 @ 3:00PM"); "ELECTRONICALLY ONLY through the Rocky Mountain E-Purchasing/BidNet System" |
| Contract type | Service: "full-service (with parts) Semi-Annual Maintenance for Uninterruptible Power Supply (UPS) at various County building locations"; "All battery replacements and installations will be quoted at the time"; "Bid pricing shall be fixed and subject to acceptance or rejection within ninety (90) days of the bid due date." |
| Term / renewals | "one (1) year, beginning approximately January 1, 2027, and ending on December 31, 2027. All pricing shall be firm and fixed for the initial agreement/contract period. The County shall have the option to renew the award for four (4) additional periods of one (1) year each" |
| Evaluation method | IFB (low bid; "Interview of Finalists, if necessary") |
| Status | GO (HQ triage-b 2026-10-28 20:52Z, conditional on a UPS sub pricing in time). 5 UPS service firms emailed by HQ 2026-10-28; pricing asked by Mon 2026-11-02 noon. Folder created 21:21Z. |

## Scope summary
Semi-annual preventive maintenance (with parts) on the County's UPS and lighting-inverter plant at 14 "MAINTENANCE LOCATIONS"
(Philip S. Miller Building, Wilcox Building, Parker Yard Crew Building, Covenant Community Tower and others; full list in the
IFB). Units named in the IFB include Liebert EXM 30/40 kVA, Gamatronic 50 kVA, Liebert Npower 130 kVA, EvenLite lighting
inverters, Powerware 93E 30 kVA, Toshiba G9000 160 kVA, APC (2.2 to 20 kVA), Tripplite SU30K 30 kVA, BEST 4.3 kVA, GE GT5000
5 kVA (x3), Eaton 9PXM 20 kVA and 93PM 50 kVA, MGE EPS6000 150 kVA and Galaxy 5000 50 kVA, Schneider GVSUPS 150 kVA,
Emerson/Liebert APS 20 kVA. Scope of Work pages list the UPS and VRLA battery PM steps ("Verify/calibrate proper float and
equalize setting for installed battery plant", "Perform load tests on each unit (open circuit), if appropriate", etc.).

## Key requirements (quote the document, cite section)
- Technicians: "All bid responses shall include resumes of the licensed/certified Colorado state technicians that would be" assigned, "based within seventy-five (75) miles of Douglas County, Colorado." (Special Conditions item 2)
- Narrative (item 4): address "Normal business hours, after hours, weekends & holidays", "Response time for emergency and non-emergency services", "Stocking of parts; ordering of parts; and how parts are shipped."
- References: "furnish a list of three (3) current references to include name, title, address, telephone/fax numbers, and e-mail address".
- Access: "BADGE ACCESS TO COUNTY FACILITIES" — "law enforcement and judicial buildings that may contain Criminal Justice Information Services (CJIS) material"; background checks before work.
- Insurance: "proof of and the required limits of liability insurance, including Workers' Compensation" by Certificate of Insurance; limits are in Exhibit A (sample contract, not yet quoted here).
- Exceptions: deviations must be listed on separate paper "boldly marked 'EXCEPTIONS TO IFB SPECIFICATIONS'".
- Payment "Net 30"; cooperative-purchasing clause (other agencies may use the award).

## Open items
- [ ] Download and read Addendum 1 (published 2026-10-28) — HQ's next logged-in scan files it here (watchlist folder set); check for date or scope changes.
- [ ] Sub pricing from the 5 UPS firms HQ emailed, by Mon 2026-11-02 noon (sub-outreach.md); technician resumes + 75-mile base.
- [ ] Quote Exhibit A insurance limits in this README; COI.
- [ ] Three references (sub's).
- [ ] Submit on BidNet by Wed 2026-11-04 15:00 MST.

## Sources
- bids/_watch/downloads/bidnet/0000440339/IFB 039-26 SEMI-ANNUAL MAINTENANCE for UNINTERRUPTIBLE POWER SUPPLY _UPS_.pdf
- bids/_watch/downloads/bidnet/0000440339/Exhibit A _ Public Contract for Services.docx
- bids/_watch/triage-2026-10-28-b.md (HQ triage, section 3)
