# El Paso County — RFP 26-074 Water Treatment Chemicals (chemicals + monthly service, 6 facilities)

| Field | Value |
|-------|-------|
| Agency | El Paso County, Contracts and Procurement Division, 15 East Vermijo Avenue, Colorado Springs; end user Facilities & Strategic Infrastructure Management |
| Portal | BidNet / Rocky Mountain E-Purchasing System (BidNet id 0000439442); full package (10 files) in bids/_watch/downloads/bidnet/0000439442/. General Terms and Conditions are NOT in the package (web link only, "Submission of a proposal constitutes acknowledgment and acceptance of these terms") — download and read before signing Exhibit 1. |
| Solicitation number | RFP 26-074 |
| Release date | 2026-10-06 ("dated October 6, 2026"); Addendum 1 2026-10-27: "this signed document shall become considered and fully submitted with the original package" |
| Pre-bid / site visit | "October 13, 2026 @ 2:00 p.m. RECOMMENDED Pre-Proposal Meeting" (not mandatory; passed). Addendum 1 A3: "There will be no additional site visits." |
| Q&A deadline | "October 21, 2026 @ 2:00 p.m. Deadline for Submitting Questions" (closed; Addendum 1: "The question period has expired") |
| Due date | 2026-11-04 14:00 MST ("Responses will be received until 2:00 P.M., MST, Wednesday, November 4, 2026"); electronic only via Rocky Mountain E-Purchasing, two envelopes: technical proposal and "Fee Proposal" (Addendum 1 A22/A23) |
| Contract type | Professional services, chemicals + technical service as an "all-in-one agreement" (Addendum 1 A1); "All prices submitted shall remain firm for the initial contract term"; no surcharges, trip charges or delivery fees |
| Term / renewals | "anticipated to commence on January 1, 2027, and shall remain in effect through December 31, 2027"; "the County shall have the option to renew the contract for four additional one-year periods"; option-year increases "shall not exceed the amount passed on to the Vendor/supplier by the manufacturer", with notice "at least sixty calendar days prior to the end of the then current contract year" (labor/service rates and our markup cannot escalate) |
| Evaluation method | RFP (scored): "Qualifications and Experience of the Company – 30%", "Technical Approach and Understanding of the Project – 30%", "Contract Management and Service Support – 20%", "Cost Proposal / Fee Schedule – 20%". "Price is not a factor in the Technical Review scoring process." Award to highest score; oral presentations and negotiations possible; "reject proposals determined to be unbalanced". Offer valid "for a minimum of ninety calendar days following the date of submission". |
| Status | GO (2026-10-28 20:22Z, hourly scan): H2 Global Solutions first per Luke's standing rule. Sub pricing asked by Mon 2026-11-02 noon. DECIDE: competency clause (below). Terms verified against the RFP and Addendum 1 text by a 4-agent review 2026-10-28 20:50Z. |

## Scope summary
"The Consultant shall furnish all labor, supervision, materials, equipment, transportation, technical expertise, laboratory
services, and incidentals necessary to provide a comprehensive water treatment chemical program". Chemical supply: "Maintain
adequate inventory to fulfill routine orders within twenty-four (24) hours of receipt" and "Routine chemical orders shall be
fulfilled within 24 hours of receipt" (Addendum 1 A16: the 24 hours "applies to order confirmation"; A15: does not include
weekends and holidays; A17: "Deliveries must be shipped to EPC-FSIM, 325 S. Cascade Ave, Colorado Springs, CO 80903. No minimum
order quantities."). F.O.B. destination, SDS for every product. "Powdered products shall not be used unless specifically approved
by the County."

Service: "Perform twelve (12) scheduled on-site service visits annually. Monthly service visits, as requested by the County."
ADDENDUM 1 CONFLICTS WITH ITSELF on visit scope: A4 "Should each of the 12 annual service visits cover all six facilities and
all listed equipment?" — "Yes."; A1 "Field service required monthly. Corrosion coupons are pulled monthly."; A28 "Monthly visits
are required for TSB, CUP and RBD only." Price the 12-visit, all-six-buildings basis and show the three-building saving. Coupons:
RFP "Perform corrosion coupon analysis twice (2) annually"; A27/A10 "There are 2 coupons for the chilled and they are tested
semi-annually, and there are 2 for the condenser water that are tested quarterly." On-site testing each visit, written service
reports, lab services (water, coupon, deposit, microbiological, resin, metallurgical), training on request. "It is the County's
preference that the successful Consultant use the County's existing pump equipment. We currently use Walchem Webmaster One and
LMI Milton Roy pumps." "If the existing equipment is not compatible, the Consultant will supply any chemical feed or control
equipment which is required to assure reliable operation of our boiler and cooling systems at their cost." A12: repairs from
existing equipment condition or normal wear "will be the responsibility of the water treatment consultant." Swamp coolers are
NOT included (A5). Additional services at "the same or other locations within the proximity of the Project limits" must be
honored at the agreed rates "as a condition of contract award".

Facilities (RFP "County Buildings" table): Central Utility Plant, 50 E Costilla (3 steam boilers, 2 cooling towers); Regional
Building, 2880 International Circle (3 hot water boilers, 1 cooling tower, 2 swamp coolers); Citizens Service Center, 1675
Garden of the Gods (3 hot water boilers); DMV East, 5650 Industrial Place (1 hot water boiler); Technical Support Building,
325 S Cascade Ave (2 hot water boilers, 2 cooling towers); CJC, 2739 E Las Vegas (8 hot water boilers, 4 swamp coolers).
Totals: 20 boilers, 5 cooling towers, 6 swamp coolers (excluded).

Reference products and "Approximate Quantity" (annual, all facilities per Addendum 1 A9; "Proposers may offer equivalent or
superior products"): NALCO 356 "Boiler Corrosion Inhibitor" 40 GAL; NALCO 22332 "Boiler Water Treatment" 50 GAL; NALCO 22310
"Boiler Water Treatment" 60 GAL; NALCO 1720 "Sulfide, Oxygen Scavenger" (County's wording) 120 GAL; NALCO 2584 "Alkalinity
Booster" 60 GAL; NALCO ST20 "Inhibitor" 30 GAL; NALCO 247-30 TRASAR "Cooling Tower Water Treatment" 75 GAL; NALCO 7330
"Biocide" 75 GAL; NALCO 8338 "Sodium Nitrite" "As Needed" (A9: "historically been 30 Gallons per year"); A26: also price a
non-oxidizing biocide. Rule 9 satisfied: quantities are stated.

## Key requirements (quote the document, cite section)
- Competency (Special Terms): "Bids will only be considered from Consultants which have been engaged in the business of performing the Work as described in this Solicitation. Consultants must be able to produce evidence that they have an established satisfactory record of performance for a minimum of three (3) years and have sufficient financial support, equipment, and organization to ensure that they can satisfactorily execute the services if awarded a contract." Minimum Consultant Qualifications: "Consultant shall have a minimum of three (3) years of experience providing commercial or institutional water treatment services for boiler and cooling systems. The assigned service representative shall possess a minimum of three (3) years of water treatment experience. The Consultant shall employ or have access to qualified technical personnel with degrees in engineering, chemistry, or another related scientific discipline. Personnel performing on-site testing shall possess all applicable licenses and certifications required to perform the services." RISK: Brown Bison relies on H2 Global's record, staff and references as the identified subconsultant; the County may read these as the prime's.
- References: "Provide a minimum of three (3) client references for projects of similar size and complexity, preferably including governmental or public-sector entities." (H2's references.)
- Subs allowed and must be named: "SUBCONSULTANTS OF WORK SHALL BE IDENTIFIED"; "The Consultant shall also identify the capabilities, experience, and portion of the work to be performed by the subconsultant(s). The competency of the subconsultant(s) with respect to skill, responsibility and business standing shall be considered by the County when making the award". "CONSIGNMENT OF CONTRACT NOT ALLOWED: No part of this contract can be consigned to another Consultant." Exhibit 2 Lobbying Certification flows down: "all subconsultants shall so certify".
- Service levels: "a qualified service representative within three (3) hours of the County's downtown facilities during normal business hours. Routine chemical orders shall be fulfilled within 24 hours of receipt. Emergency technical support shall be available 24/7" (A13: on-site within 3 hours; A24: "Response within 3 hours via telephone is acceptable").
- Emergency work: parts "billed at actual cost plus a maximum markup of ten percent (10%). The Consultant shall provide original supplier invoices to the County to verify the base material costs prior to payment approval." (A20: includes freight and subcontracted work; A21: emergency labor billable at the proposed hourly rate.)
- Background check: "Consultant and all subconsultants entering the facility shall submit a list of all employees, within four (4) days prior to appearance on the work site including full name, date of birth, social security number, and driver's license number".
- Licenses: "CURRENT PERMITS REQUIRED: ... The Consultant shall enclose a current copy of their applicable permits, licenses, and inspection certificates with their Response."
- Insurance (Exhibit 4, Attachment A checklist; Pollution Liability is marked Required, not conditional): Commercial General Liability "$1,000,000 each occurrence; $2,000,000 general aggregate; $2,000,000 products and completed operations aggregate; and $50,000 damage to premises rented to you"; Automobile Liability "minimum limit of $1,000,000 each accident combined single limit"; Workers' Compensation "as required by state statute" with Employers' Liability "$1,000,000 bodily injury for each accident, $1,000,000 each employee for disease, $1,000,000 disease aggregate"; Umbrella/Excess "$1,000,000 each occurrence and aggregate"; Pollution Liability "no less than $1,000,000 each occurrence and aggregate". Additional Insured and Waiver of Subrogation endorsements in favor of El Paso County on the required lines. Subs: "all subConsultants carry insurance of not less than those coverages and limits specified herein. Proper evidence of this compliance must be forwarded to El Paso County's Contracts and Procurement Division prior to the inception of any work by subConsultant."
- Payment: "Awarded Consultants are asked to have the capability of accepting the County's authorized Procurement Card"; any card fee "must clearly outline the fee or price changes" in the proposal.
- Submittal format: "ONE PDF document"; "Provide response without reference to El Paso County logo or company logo"; "8.5" x 11" paper, with a minimum font of 10, and all pages should be numbered"; "All acronyms in the response must be defined"; tabbed Table of Contents; 50-page limit (SDS do not count, A24); signatures "in blue ink ... or a verifiable electronic time and date stamped signature" ("Typed names as signatures are not allowed"). Required items: one-page signed Cover Letter on letterhead; Cover Sheet; Consultant Information Form; Proprietary/Confidential Statement (a redacted softcopy is required if used); Subconsultant list; Exhibits 1-4; Submission Form; signed Addendum 1; Documentation of Meeting Minimum Requirements; Work Plan and Schedule; UEI number; Fee Proposal in its own electronic envelope on company letterhead.
- Fee schedule: per-gallon price x estimated yearly quantity for the 9 products; hourly rates for normal and emergency/holiday service with minimum hours; lab testing/reports pricing; A18: "combine all services"; A19: state the hourly rate and that there are no trip or surcharges.

## Open items
- [ ] Luke: DECIDE whether to bid as prime on H2's record, staff and references (competency clause above).
- [ ] H2 Global pricing (Silas Norwood) by Mon 2026-11-02 noon, on the 12-visit/all-six-buildings basis with the three-building saving shown; valid 90 days, firm through 2027-12-31. HQ sends the request from luke@brownbisonco.com (sub-outreach.md).
- [ ] Pollution Liability $1,000,000 policy: get a quote now (Brown Bison does not carry one); COI package per Exhibit 4 for Brown Bison and H2.
- [ ] Download the General Terms and Conditions from the County site (not in the package) before signing Exhibit 1.
- [ ] Build the technical proposal (one PDF, 50 pages, format rules above) + separate Fee Proposal envelope on BidNet by Wed 2026-11-04 14:00 MST.
- [ ] Sign and return Addendum 1; collect H2's licenses, lobbying certification and three references.

## Sources
- bids/_watch/downloads/bidnet/0000439442/RFP 26-074 Water Treatment Chemicals.docx
- bids/_watch/downloads/bidnet/0000439442/26-074 Addendum 1.docx
- bids/_watch/downloads/bidnet/0000439442/El Paso County September 2026 Service Report.pdf (current vendor's report)
- bids/_watch/downloads/bidnet/0000439442/Professional Services Contract - ADA.docx; six SDS sheets
