---
title: "Supplier Questions Response"
subtitle: "Town of Parker RFP 26-028, HVAC Preventive Maintenance & Repair Services"
author: "Brown Bison Holdings LLC"
---

<!-- DRAFT 2026-10-20 (MAIN). Placeholders ⟦RICH: …⟧ are filled from Rich Carroll's marked-up packet.
     Nothing in this file is a price. Brown Bison is the contractor; Air Comfort York is our HVAC service partner. -->

**Respondent:** Brown Bison Holdings LLC, 3832 Rabbit Mountain Rd, Broomfield, CO 80020\
SAM UEI EV9QPAPM4C47 · CAGE 20VU2 · NAICS 238220\
**Single point of contact:** Luke Adams, (720) 275-1554, luke@brownbisonco.com\
**HVAC service partner (subcontractor):** Air Comfort York, Inc., 2129 Vista Dr, Larkspur, CO 80118\
**24-hour dispatch:** (303) 345-4331

Brown Bison Holdings LLC will hold the agreement, manage every visit and call, and answer to the Town for all work.
Our HVAC service partner, Air Comfort York, Inc., performs the technical work under Brown Bison's
management. Air Comfort York has done commercial HVAC work in Parker and Douglas County for more than five decades.

## 1. Comparable experience and three references

*Describe comparable multisite commercial HVAC preventive maintenance and repair experience and provide three
references, including facility types, number of locations, and contract duration.*

Air Comfort York has maintained and replaced commercial rooftop, split and heating equipment in Parker for more than
five decades. The Town's own permit records show four Town-issued commercial mechanical permits to Air Comfort York
since 2023, totaling more than $525,000 of permitted work:

| Permit | Issued | Project | Scope | Permitted value |
|---|---|---|---|---|
| MECH26-0066 | 2026-04-20 | Parker Town Center, 19865 Mainstreet, Unit 160 | Commercial mechanical | $180,000 |
| MECH24-0214 | 2024-12-19 | 10262 Dransfeldt Place | Furnace and air-conditioner replacement | $136,368 |
| MECH24-0114 | 2024-07-22 | 10264 Dransfeldt Place | Furnaces and air conditioners | $125,000 |
| MECH23-0016 | 2023-02-03 | Lincoln Meadows, Building 2 | Commercial mechanical | $85,000 |

Air Comfort York, Inc. has been a Colorado corporation since 1975 (Colorado SOS ID 19871291268), based in Larkspur,
Douglas County. References for its current maintenance customers follow.

**References** (also entered on the Proposal Forms tab of the Price Workbook):

| # | Client / facility | Scope / equipment | Sites | Duration | Contact | Phone / email |
|---|---|---|---|---|---|---|
| 1 | ⟪Parker Town Center, 19865 Mainstreet, Unit 160⟫ | ⟪Commercial mechanical (Town permit MECH26-0066, 2026)⟫ | ⟦RICH⟧ | ⟦RICH⟧ | ⟦RICH⟧ | ⟦RICH⟧ |
| 2 | ⟪Dransfeldt Place, 10262-10264 Dransfeldt Pl⟫ | ⟪Furnace and air-conditioner replacements (MECH24-0114, MECH24-0214, 2024)⟫ | ⟦RICH⟧ | ⟦RICH⟧ | ⟦RICH⟧ | ⟦RICH⟧ |
| 3 | ⟪Lincoln Meadows, Building 2⟫ | ⟪Commercial mechanical (MECH23-0016, 2023)⟫ | ⟦RICH⟧ | ⟦RICH⟧ | ⟦RICH⟧ | ⟦RICH⟧ |

## 2. Technicians and service resources available to Parker

*Identify the technicians and service resources available to Parker, including licenses, refrigerant
certifications, relevant training, and qualifications for the listed equipment.*

- **Base:** Air Comfort York's shop at 2129 Vista Dr, Larkspur (Douglas County).
- **Technicians:** Air Comfort York's commercial service technicians perform all scheduled and emergency work,
  dispatched through the 24-hour line (303) 345-4331.
- **Licenses:** licensed with the Town of Parker and the City of Aurora ⟦RICH: license numbers⟧.
- **Refrigerant certification:** every technician who opens a refrigerant circuit holds EPA Section 608 certification
  ⟦RICH: EPA 608 cards⟧.
- **Equipment experience:** ⟪commercial rooftop service across the brands in Appendix A (Trane, Carrier,
  Daikin/McQuay); factory support arranged for specialty units (see question 7)⟫.
- **Instruments:** calibrated combustion analyzer, refrigerant gauges and scales, electrical meters, gas-leak
  detector.
- **Brown Bison:** scheduling, Town communication, report review and quality control, invoicing, and escalation.

## 3. Timeline: inventory verification, baseline records, annual schedule

*Explain your timeline for verifying the 46-asset inventory, establishing baseline records, and submitting the annual
cooling-season and heating-season service schedule.*

| Days after notice to proceed | Work |
|---|---|
| 1–5 | Kickoff with the Town's representative: access, roof-entry rules, keys and badges, background screening for sensitive sites, shutdown windows, reporting format. |
| 5–25 | Visit all nine facilities. Verify each of the 46 assets in Appendix A: nameplate (make, model, serial, capacity, voltage, phase, refrigerant type and charge), location and access, belts, controls, condition, alarms, photographs. |
| 25–30 | Submit the baseline electronic record for every asset (RFP §5.2), including corrections to Appendix A and anything that could not be verified, with deficiencies ranked by priority. |
| 30 | Submit the coordinated annual schedule (RFP §5.3): cooling-season service in March–April, heating-season service in September, with dates, equipment, durations, staffing, access needs, shutdowns and any after-hours work. |

## 4. Coordinating planned work, access, roof activity and shutdowns

*Describe how you will coordinate planned work, access, roof activities, and necessary shutdowns at occupied and
critical Town facilities.*

- Scheduled work runs 8:00 AM to 4:30 PM, Monday to Friday, unless the Town asks for after-hours work.
- Brown Bison confirms every visit with the facility contact at least ⟪48⟫ hours ahead, naming the equipment,
  technicians, arrival window, roof access and any expected shutdown.
- No unit is shut down, bypassed or restarted without the coordination and authorization the RFP requires (§5.1).
- **Police Department** (24/7 occupied, three DX chillers and four rooftop units): one unit at a time, with the
  facility's agreement, so the building is never without conditioning.
- **Recreation Center** (pool dehumidification units): service windows chosen with aquatics staff to protect
  natatorium humidity and indoor air quality.
- **PACE Center:** scheduled around the event calendar; no roof work during performances.
- **Roof work:** fall protection and roof-edge rules, roof surfaces protected during coil cleaning, no chemical
  discharge to roof drains.
- Technicians sign in and out at each facility and leave each unit in its proper operating mode.

## 5. Preventive-maintenance approach for rooftop and other units

*Summarize your preventive-maintenance approach for rooftop and other HVAC units, including coils, condensate
systems, mechanical and electrical components, refrigerant circuits, and controls.*

Every applicable task in RFP §5.4 is performed and documented at each cooling-season visit:

- **Coils:** evaporator and condenser coils cleaned with cleaners compatible with the coil, the roof and the
  occupants; drains protected; no overspray.
- **Condensate:** pans, traps, drains, pumps and lines cleared, traps primed, drainage verified with no leaks.
- **Refrigerant circuits:** visual leak check; pressures, superheat and subcooling recorded when conditions permit;
  every addition and leak finding documented (see question 9 and RFP §5.8).
- **Electrical:** disconnects, fuses, contactors, relays and wiring inspected; connections tightened to manufacturer
  requirements; voltage and amperage recorded for motors and compressors and compared with nameplate.
- **Mechanical:** belts, blowers, sheaves, pulleys, bearings and motors checked for wear, vibration, alignment and
  tension; lubricated only where the manufacturer requires.
- **Performance:** supply and return temperatures and temperature differential recorded; abnormal readings
  diagnosed and documented.
- **Economizers and dampers:** operation and positioning verified.
- **Controls:** thermostats, sensors, alarms, safeties and BAS setpoints verified; no change to sequences or
  occupied setpoints without the Town's authorization.
- **Air filters:** ⟪not in the visit prices. When the Town wants filters changed at a visit, we supply them at cost
  plus 15% and install them at no added labor charge⟫. Filter sizes and counts for 42 of the 46 assets are
  already on file from the Town's current filter supplier; the remaining four are confirmed at the first visit and
  recorded in the baseline record.

## 6. Heating-system safety: combustion analysis, gas-leak checks, CO testing

*Explain your heating-system safety inspections, combustion analysis, gas-leak checks, and carbon-monoxide testing.*

At each heating-season visit (RFP §5.5), for every gas-fired asset:

- Gas piping, fittings, valves and regulators checked with an electronic gas-leak detector; inlet and manifold gas
  pressure measured and recorded.
- Burners and pilot assemblies cleaned; ignition, flame sensors, inducer motors, venting and safeties inspected and
  tested.
- Heat exchangers inspected for cracks, corrosion, separation and flame disturbance.
- Combustion analysis with a calibrated analyzer: O₂, CO₂, CO, stack temperature, draft and
  efficiency recorded per unit.
- Carbon-monoxide testing at the appliance and in occupied space near the unit's supply.
- Any condition that may present a carbon-monoxide or combustion-safety risk is reported to the Town by phone
  immediately, the unit is made safe, and it is not left running in an unsafe condition.

## 7. DX chillers, hydronic systems, and pool dehumidification

*Describe your qualifications and service approach for DX chillers, hydronic systems, and pool dehumidification
equipment, including specialized manufacturer support.*

- **DX chillers** (Police Department AirStack ASP15 modules ×3; Town Hall Daikin AGZ110): compressors, refrigerant
  circuits, condenser fans and coils, crankcase heaters, safeties, staging and controls inspected; entering and
  leaving fluid temperatures, pressures, refrigerant and electrical readings and controller status recorded.
- **Hydronic components:** pumps, seals, couplings, strainers, expansion tanks, valves, actuators, flow devices,
  piping and insulation inspected for leaks, corrosion, vibration and blockage.
- **Pool dehumidification** (Recreation Center Innovent units ×2): refrigeration circuit, reheat and pool-water
  heat-recovery components, coil and casing corrosion, drain pans, fans, controls and space humidity performance.
- **Manufacturer support:** ⟪factory-authorized service is arranged through each manufacturer's Colorado
  representative when required: Innovent and Multistack (AirStack) through LONG Building Technologies, Valent through
  Trane, and Daikin Applied service for the AGZ chiller⟫. Work that needs factory service is identified in writing and excluded from
  routine pricing as RFP §5.6 requires.

## 8. Guaranteed 24/7 emergency response

*State your guaranteed 24/7 emergency response time, how calls will be staffed, and how critical facilities will be
prioritized.*

- **Guaranteed response:** a technician on site within 4 hours of the Town's call, 24 hours a day, 7 days a week,
  including weekends and holidays, with a phone callback within ⟪30 minutes⟫.
- **Staffing:** 24-hour dispatch line (303) 345-4331, answered ⟪around the clock by Air Comfort York's on-call technician⟫; Brown Bison is notified of every call.
- **Priority order:** (1) life-safety and Police Department; (2) Recreation Center natatorium humidity and pool
  dehumidification; (3) other occupied buildings during occupied hours; (4) all other calls.
- Every emergency call is reported in writing within one business day (RFP §5.10).

## 9. Non-routine repairs: diagnosis, estimates, authorization, parts, downtime

*Describe how you diagnose non-routine repairs, submit written estimates, obtain Town authorization, source parts,
and limit equipment downtime.*

1. Diagnose on site and document readings, photographs and the cause.
2. Send a written estimate (labor hours at the contract rates, parts at the stated markup, lead times, options) to the
   Town's representative. No non-routine work proceeds without written authorization, except action needed to
   protect life, safety or property.
3. Parts: new, genuine or manufacturer-approved unless the Town approves an alternative. ⟪Parts come from Denver-area distributors for each brand; common belts, filters,
   capacitors, contactors and igniters ride on the service trucks⟫.
4. Downtime: temporary measures offered when parts are delayed; lead times and warranties stated in the estimate.
5. Work is closed out only after the unit is back in its proper operating state, alarms and setpoints are confirmed,
   and the Town has been told.
6. Warranty: 12 months on labor; parts carry the manufacturer's warranty, passed through to the Town and
   administered by Brown Bison (RFP §5.12).

## 10. Sample reports, report turnaround, exceptions

*Provide a sample completed preventive-maintenance, combustion-analysis, and emergency-service report; state the
digital report turnaround time and identify any exceptions to the scope or contract requirements.*

- **Samples attached** (Appendix 1–3): preventive-maintenance report, combustion-analysis report, emergency-service
  report. ⟪Brown Bison's report templates⟫
- **Turnaround:** searchable digital reports within five business days after each scheduled visit and within one
  business day after an emergency call (RFP §5.10), organized by facility and asset.
- **Exceptions and assumptions:** ⟪no exceptions to the scope or the sample agreement. Our assumptions are on the
  Proposal Forms tab of the price workbook: filters, equipment outside Appendix A, repairs by authorization,
  regular hours, 4-hour emergency response, warranty and the 3% annual adjustment⟫.
