# Technical approach draft: RFQ 127EAX27Q0015, Electrical Upgrades to the GCAFB/Tanker Base/Fire Cache

Brown Bison Holdings LLC, offeror and prime contractor. Drafted 2026-11-18. No prices in this file (price in private/).
Markers: [LUKE: ...] only Luke supplies or signs; [SUB: ...] the New Mexico electrical subcontractor supplies.
Insurance: carrier approval is pending; this draft states no coverage.

The solicitation evaluates (p.6): *"Ability of the offeror to meet the schedule requirements listed in the Statement of
Work (SOW) ... potential schedule of work, equipment available, key personnel, State licensing, safety plan, resources,
quality control plan"* and *"Detailed explanation of any requirement listed in the SOW that cannot be successfully
accomplished by the offeror."*

---

## 1. Team and State licensing
Brown Bison Holdings LLC (UEI EV9QPAPM4C47, CAGE 20VU2) is the prime contractor and single point of contact for the
Contracting Officer. All electrical work is performed by [SUB: legal name], a New Mexico licensed electrical contractor
based in [SUB: city], under license [SUB: NM CID license number and classification, e.g. EE-98], with a New Mexico
licensed journeyman or master electrician on site at all times. A copy of the license is attached.

## 2. Key personnel
- Project manager (Brown Bison): Luke Adams, Operations Manager. Schedule, submittals, Government coordination,
  invoicing in IPP, closeout. [LUKE: confirm]
- Superintendent / qualified person on site (52.236-6): [SUB: name, license, years]
- Electricians: [SUB: crew of two, names and license levels]

## 3. Schedule (21 calendar days after notice to proceed; start within 10)
| Day after NTP | Work |
|---|---|
| 0-5 | Field verify the existing panel, pump motor nameplate and service; load calculation (NEC Article 220); one-line diagram and panel schedule to the COR; order the enclosure, combination starter and pole materials |
| 6-8 | Set the new service pole, meter base, main disconnect and grounding (NEC 250); utility coordination per the answer to our question on the service connection |
| 9-11 | Trench the short (about 30 to 50 ft) route, install conduit (EMT/RMC above ground per SOW) and the spare conduit stub, pull strings in all conduits; restore surfaces |
| 12-14 | Install the two GFCI duplex receptacles (NEC 210.8), weather-resistant in-use covers and the lockable weatherproof disconnect within sight of the pad; voltage drop at or below 3% |
| 15-17 | Panel and motor control replacement in one planned shutdown window agreed with the COR: breaker disconnect, contactor, overloads (NEC 430); labeling |
| 18-21 | Functional test of the retardant pump, GFCI and insulation tests, labels and panel schedule, final cleanup, as-built one-line, closeout |

Long-lead risk: the combination starter / enclosure. Ordered in the first 5 days; if lead time threatens day 21, we tell
the CO in writing the same day.

## 4. Equipment and resources
[SUB: service truck, trencher or mini-excavator for the short trench, pole auger or utility pole setting method, lift,
testing instruments (insulation tester, GFCI tester, clamp meter)]. Materials are new, listed and rated for continuous
outdoor industrial service (SOW intro).

## 5. Safety plan
- NFPA 70E: energized-work avoided; lockout/tagout on the pump circuit before panel work; arc-flash PPE for
  verification of absence of voltage.
- 52.236-13 Accident Prevention: daily job hazard analysis; traffic and aircraft-area awareness at the tanker base;
  barricades on open trench; call-before-you-dig locate before trenching.
- Fire base operations: shutdown of the retardant system only in the window the COR approves.
[SUB: company safety program, EMR if available]

## 6. Quality control plan
- Submittals before work: one-line, load calculation, panel schedule, product data for the enclosure, starter,
  receptacles, disconnect.
- Inspection points: grounding and bonding before backfill; conduit and fill before pull; torque and labeling before
  energizing; GFCI and motor rotation test at commissioning.
- Records: test results, photos at each hold point, as-built one-line, delivered at closeout.
- Brown Bison PM reviews every hold point record before the next stage starts.

## 7. SOW items that cannot be met
None identified. Open items asked of the CO on [date]: utility connection responsibility (Q1), whether stamped drawings
are required (Q2), pump motor data (Q3), shutdown window (Q4).

## 8. Past performance
Brown Bison has no prior Federal contract of this type and asks to be rated Neutral (solicitation p.6-7). The electrical
subcontractor's references: [SUB: three similar commercial/industrial electrical projects, owner, contact email, value,
year].
