# Vendor questions: RFQ 127EAX27Q0015 Electrical Upgrades, Grant County Aerial Fire Base (Gila NF)

Deadline (quoted, p.7): *"Questions shall be submitted via email to [the Contract Specialist] and are due no later than
December 3, 2026, at 12:00 PM Mountain Time ... Please include the solicitation name and number as the subject line of the
email."* The site visit section also asks for written questions *"at least two (2) days prior to the conference"*
(Sun 11/22 for the Tue 11/24 visit). HQ sends these by Fri 11/20 so answers come back before the visit.

Subject: Electrical Upgrades to the GCAFB/Tanker Base/Fire Cache - 127EAX27Q0015

**Q1. Utility connection for the new service pole.** SOW sec. 7 says pad service is *"routed from the new service pole,
which shall be installed as part of the receptacle/stub installation"*. Who requests and pays for the serving utility's
connection and meter, and which utility serves the site?

**Q2. Design submittal.** SOW 5.7 (*"Contractor Design Responsibility"*) and 4.2 (load calculations, *"NEC-compliant load
calculations (Article 220)"*): is a stamped engineer's drawing required, or are a one-line diagram, panel schedule and
load calculation from the licensed electrical contractor enough?

**Q3. Pump motor data.** Please provide the retardant pump motor nameplate (HP, voltage, phase, FLA) and the existing
service voltage at the panel, if available, so the motor controller and overload can be sized before the visit.

**Q4. Work window.** The period is 21 calendar days after notice to proceed. Are there fire-season or airport operating
restrictions on when the retardant system can be shut down for the panel change?

## Answers log

| # | Answer | Source (amendment #, date) |
|---|--------|---------------------------|
| | | |
